# SOURCES — источник на каждый факт

Сгенерировано из data.json (2026-10-04 19:49 PT). Номер страницы = страница PDF (счёт по символу \f в .txt-копии рядом с PDF; помощник `tools/pg.py ФАЙЛ REGEX`).
«нет документа — не проверено» = факт в документах базы не найден; в приложении такой факт показан как «не проверено».

## Реестр документов (ключ → файл)

| Ключ | Документ | Файл / URL |
|---|---|---|
| ACC_II | Carrier 24AAA/ABB/ABC/ACA/ACC Installation Instructions | 24AAA-ACC-11SI.pdf https://www.shareddocs.com/hvac/docs/1009/Public/02/24AAA-ACC-11SI.pdf |
| B800SB | Bryant 800SB/801SB Installation Instructions | II800SB-01.pdf https://www.shareddocs.com/hvac/docs/1009/Public/0F/II800SB-01.pdf |
| B800SB_PD | Bryant 800SB/801SB Product Data | PDS800SB-01.pdf https://www.shareddocs.com/hvac/docs/1009/Public/07/PDS800SB-01.pdf |
| B915SB | Bryant 915SB Installation/Service Instructions | II915SB-04.pdf https://www.shareddocs.com/hvac/docs/1009/Public/05/II915SB-04.pdf |
| BRY_LK | Bryant Puron Advance Launch Kit (2024) | Bryant-Puron-Advance-Launch-Kit.pdf https://resource.carrierenterprise.com/is/content/Watscocom/ce_hom_bryantinfo_20240808_bryant-launch-kit_documentpdf |
| B_PREF_F | Bryant Preferred Series furnaces brochure 01-8114-011-01 | Bryant-Preferred-Furnaces-01-8114-011-01.pdf https://www.shareddocs.com/hvac/docs/1010/Public/0D/01-8114-011-01.pdf |
| CARB_HFC | CARB HFC Regulation, 17 CCR §95371–95378: Final Regulation Order 2020 (CARB) + текущий текст CCR через Cornell LII (§95373 определения «New Air-conditioning Equipment» и «Date of Manufacture»; §95374 табл. 3; §95375(c)(1)) | archive/codes/CARB-HFC-FRO-2020.pdf; archive/codes/CCR17-95373-Definitions-LII-2026-10-04.txt; archive/codes/CCR17-95375-Requirements-LII-2026-10-04.txt https://ww2.arb.ca.gov/sites/default/files/barcu/regact/2020/hfc2020/frorevised.pdf |
| CAR_R454_IS | Carrier: R-454B Installation & Service (training deck, 2024) | Carrier-R454B-Install-Service.pdf https://resource.carrierenterprise.com/is/content/Watscocom/ce_hom_home_20240520_r-454b-install-service_documentpdf |
| CAR_TG | 2025 Carrier Equipment Transition Guide (Carrier Enterprise, Rev.3 11/2024) | Carrier-2025-Equipment-Transition-Guide.pdf https://resource.carrierenterprise.com/is/content/Watscocom/CE_Global_454-B_equipment-reference-guide_20250520_Carrier_8.5x11pdf |
| CAR_WEB_F | Carrier.com — линейка газовых печей (2026) |  https://www.carrier.com/residential/en/us/products/furnaces/ |
| CR_RESSM | Carrier Residential Air Conditioners and Heat Pumps Using R-22 and Puron — Application Guideline and Service Manual | archive/manuals3/Carrier-ResAC-HP-SM.pdf https://resource.carrierenterprise.com/is/content/Watscocom/carrier_24abb336abn3_article_1483695143169_en_sm |
| CVAMA | Carrier CVAMA Cased Coil (R-454B) Installation Instructions | IM-CVAMA-01.pdf https://www.shareddocs.com/hvac/docs/1009/Public/08/IM-CVAMA-01.pdf |
| CVAMA_SS | Carrier CVAMA Product Data SS-CVAMA-01 (R-454B cased coil) | /workspace/hv/cvama_ss.pdf https://www.shareddocs.com/hvac/docs/1009/Public/04/SS-CVAMA-01.pdf |
| ECO_3L | ecobee3 lite installation guide | e3lite.pdf https://assets.ctfassets.net/a3qyhfznts9y/zT4yxK8iSnaBlBPzGOIad/7d6d1ce84f06c3b5573f0b936658fdca/ecobee3lite_installation_guide.pdf |
| ECO_PREM | ecobee Premium install/setup manual | premium.pdf https://downloads.ctfassets.net/a3qyhfznts9y/4JZlbdlkyh7lseeMvenfJY/2bea037b752b3b200759969bcc82dcf5/ecobee_Premium_install-setup-user_manual_v1.pdf |
| EPA_TT | EPA Technology Transitions, 40 CFR part 84 subpart B (eCFR, редакция на 2026-10-01): §84.54(c)(1), §84.54(e) | archive/codes/eCFR-40CFR84-SubpartB-2026-10-01.txt https://www.ecfr.gov/current/title-40/chapter-I/subchapter-C/part-84/subpart-B |
| EPA_TT2026 | EPA final rule 91 FR 31284 (опубл. 26.05.2026, вступило 27.07.2026), Reconsideration of Technology Transitions: разд. IV.F (замена наружного блока), IV.H (склад до 2025 г.) | archive/codes/FR-2026-10387-EPA-TT-Reconsideration-91FR31284.txt https://www.federalregister.gov/documents/2026/05/26/2026-10387/phasedown-of-hydrofluorocarbons-reconsideration-of-certain-regulatory-requirements-promulgated-under |
| F59MN7C | Carrier 59MN7C Installation/Service Instructions | 59MN7C-01SI.pdf https://www.shareddocs.com/hvac/docs/1009/Public/03/59MN7C-01SI.pdf |
| F59SC5_PD | Carrier 59SC5B / Bryant 915SB Product Data | 59SC5B-03PD.pdf https://www.shareddocs.com/hvac/docs/1009/Public/09/59SC5B-03PD.pdf |
| F59TP6C | Carrier 59TP6C Installation/Start-up/Service Instructions | 59TP6C-01SI.pdf https://www.shareddocs.com/hvac/docs/1009/Public/0E/59TP6C-01SI.pdf |
| FE5B | Carrier FE5B Fan Coil Installation Instructions (R-454B) | IM-FE5B-04.pdf https://www.shareddocs.com/hvac/docs/1009/Public/06/IM-FE5B-04.pdf |
| IM_38MURA | Carrier 38MURA Installation Instructions (R-410A); файл ошибочно назван 37MURA-Installation-Manual.pdf | /workspace/hv/37MURA-Installation-Manual.pdf  |
| LJ_CASE | Полевой кейс La Jolla: 2 системы dual fuel (hvac_plan_ru.md), частично проверен; имя и адрес клиента не переносить | /workspace/hvac_plan_ru.md  |
| LX_RDS_NC | Lennox RDS Non-Communicating Control Board Installation & Setup Guide 508426-01b (LED/Red codes) | archive/manuals3/Lennox-RDS-NonComm-508426.pdf https://www.lennox.com/dA/0d5a57e504/508426-01b.pdf |
| MURA_IM | Carrier 37MURA Crossover HP (R-454B) Installation Manual | 37MURA_Heat_Pump_R454B-IM.pdf https://expressoverstock.com/pdfs/Carrier/37MURA_Heat_Pump_R454B-IM.pdf |
| MURA_PD02 | Carrier 37MURA Product Data (37MURA + 45MUAA / 45MULA, файл pd02) | /workspace/hv/pd02.pdf  |
| PRO1_T701 | Notion Equipment Library — карточка PRO1 T701 (статус «Проверено», по PRO1 Installation Manual); ссылка на личную базу в публичные данные не выносится |   |
| RES_T6 | Resideo/Honeywell T6 Pro installer setup (ISU) |  https://docs.honeywellhome.com/t6-pro-ii/en-us/Content/Installation-Instructions/5.%20Installer%20Setup%20(ISU).htm |
| UI_SI | Carrier Infinity Touch Control SYSTXCCITC01 Installation Instructions (-11SI) | SYSTXCCITC-11SI.pdf https://www.shareddocs.com/hvac/docs/1009/Public/09/SYSTXCCITC-11SI.pdf |
| VNA0_PD | Carrier 27VNA0 Product Data (R-454B) | 27VNA0-01PD.pdf https://www.shareddocs.com/hvac/docs/1009/Public/01/27VNA0-01PD.pdf |
| VNA_II | Carrier 24VNA6 Installation Instructions | 24VNA6-01SI.pdf https://www.shareddocs.com/hvac/docs/1009/Public/04/24VNA6-01SI.pdf |
| VNA_SM | Carrier 24VNA6/25VNA4 Infinity VS Service Manual | 24VNA6-25VNA4-1SM.pdf https://www.shareddocs.com/hvac/docs/1009/Public/01/24VNA6-25VNA4-1SM.pdf |
| XW_38MURA | Carrier 38MURA Crossover Wiring Instructions Rev 00 | /workspace/hv/xw.pdf  |

Пути `archive/…` — от /workspace/hvac-research/; имя файла без папки — это /workspace/hvac-research/archive/manuals/; `/workspace/hv/` — папка с новыми PDF.

## Факты по моделям

### Carrier 24ACC4 (odu, core)
- 24ACA4/24ACC4, Puron (R-410A) — ACC_II стр.1, 3 → `24AAA-ACC-11SI.pdf`

### Carrier 24VNA6 (odu, core)
- Управление — Infinity Control; обычный термостат только в аварийном режиме, одна скорость в охлаждении — VNA_II стр.17 → `24VNA6-01SI.pdf`; VNA_SM стр.5 → `24VNA6-25VNA4-1SM.pdf`
- Прямой R-454B замены нет: «Use 27VNA3 Heat Pump as an alternative» — CAR_TG стр.3 → `Carrier-2025-Equipment-Transition-Guide.pdf`

### Carrier 25SCA5 (odu, core)
- HP R-410A, 1 ступень, есть Coastal-опция; замена — 27SCA5 — CAR_TG стр.3 → `Carrier-2025-Equipment-Transition-Guide.pdf`
- Клапан O: «Circuit R–O energizes reversing valve switching it to cooling» — CR_RESSM стр.14 → `archive/manuals3/Carrier-ResAC-HP-SM.pdf`

### Carrier 26SCA5 (odu, core)
- AC R-454B, 1 ступень, есть Coastal-опция; замена 24SCA5 — CAR_TG стр.3 → `Carrier-2025-Equipment-Transition-Guide.pdf`

### Carrier 26SPA6 (odu, regress)
- AC R-454B Performance, 1 ступень, InteliSense (сноска 2), Coastal нет — CAR_TG стр.3 → `Carrier-2025-Equipment-Transition-Guide.pdf`

### Carrier 26VNA1 (odu, regress)
- AC R-454B VS, сноска 1 = Infinity Fully Communicating — CAR_TG стр.3 → `Carrier-2025-Equipment-Transition-Guide.pdf`

### Carrier 27SCA5 (odu, core)
- HP R-454B, 1 ступень, есть Coastal-опция; замена 25SCA5 — CAR_TG стр.3 → `Carrier-2025-Equipment-Transition-Guide.pdf`
- Клапан O в охлаждении — по сервис-мануалу R-22/R-410A; для R-454B серии документа в базе нет (не проверено) — CR_RESSM стр.14 → `archive/manuals3/Carrier-ResAC-HP-SM.pdf`

### Carrier 27SPA6 (odu, core)
- HP R-454B, 1 ступень, InteliSense (сноска 2), Coastal нет — CAR_TG стр.3 → `Carrier-2025-Equipment-Transition-Guide.pdf`
- Клапан O — по CR_RESSM (R-22/R-410A), для R-454B не проверено — CR_RESSM стр.14 → `archive/manuals3/Carrier-ResAC-HP-SM.pdf`

### Carrier 27TPA8 (odu, regress)
- HP R-454B, 2 ступени, InteliSense (сноска 2), есть Coastal-опция — CAR_TG стр.3 → `Carrier-2025-Equipment-Transition-Guide.pdf`

### Carrier 27VNA0 (odu, core)
- «Infinity System Control with Greenspeed Intelligence required» — VNA0_PD стр.1 → `27VNA0-01PD.pdf`
- Номенклатура: цифры 7–8 = номинальная холодопроизводительность, 1000 Btuh — VNA0_PD стр.2 → `27VNA0-01PD.pdf`

### Carrier 27VNA3 (odu, regress)
- HP R-454B VS, сноска 1 = Infinity Fully Communicating; замена 25VNA4 и альтернатива 24VNA6 — CAR_TG стр.3 → `Carrier-2025-Equipment-Transition-Guide.pdf`

### Carrier/Bryant 37MURAQ (odu, core)
- Сценарии: 1 — 24V-термостат на 45MU + S1/S2; 2 — пульт KSACN1401AAA; 3 — 24V на клеммы ODU, DIP 2 = ON; «third party indoor unit or cased coil and gas furnace» — в сценарии 3 — MURA_IM стр.23–24 → `37MURA_Heat_Pump_R454B-IM.pdf`
- Клапан под напряжением в нагреве (клемма B) — MURA_IM стр.24 → `37MURA_Heat_Pump_R454B-IM.pdf`
- Схемы crossover (рисунки): термостат R/C → печь/фанкойл и ODU R/C; O/B → ODU B; Y_out платы RDS → ODU Y2 (Y1 не подключён); W_out → W печи; с печью W и D на ODU не используются; с фанкойлом FMA5X/FJ5 W термостата идёт и на ODU D — MURA_IM стр.25–28 (Fig. 25–28, сверено по изображению страницы) → `37MURA_Heat_Pump_R454B-IM.pdf`
- Dual fuel: HPS обязателен, нужен dual-fuel термостат, одновременная работа ТН и печи запрещена, клеммы W и D на ODU не используются — MURA_IM стр.25–26 → `37MURA_Heat_Pump_R454B-IM.pdf`
- В Bryant Launch Kit тот же 37MURAQ (Legacy) — BRY_LK стр.25 → `Bryant-Puron-Advance-Launch-Kit.pdf`

### Carrier/Bryant 38MURAQ (odu, core)
- Совместим с большинством Comfort/Performance фанкойлов и печей; список FB4CN, FV4CN, FMA4X… и 58S(B,C), 59SC2, 59TP*… — XW_38MURA стр.1–5 → `/workspace/hv/xw.pdf`
- «O/B energized on heating»; с печью — только dual-fuel термостат, без одновременной работы — XW_38MURA стр.6 → `/workspace/hv/xw.pdf`
- 38MURAQ36AA3 = 3.00 т / 36 000 Btuh — IM_38MURA стр.3 → `/workspace/hv/37MURA-Installation-Manual.pdf`

### Bryant 127TAN (odu, core)
- 127T(A/B)N Puron, 2 ступени, Coastal Yes; замена 148TAN — BRY_LK стр.24 → `Bryant-Puron-Advance-Launch-Kit.pdf`

### Bryant 146SAN (odu, core)
- 146SAN Puron Advance, 1 ступень, Coastal No — BRY_LK стр.24 → `Bryant-Puron-Advance-Launch-Kit.pdf`
- Номенклатура Bryant: цифры 8–9 = номинал (36/37 = 3 т) — BRY_LK стр.24 → `Bryant-Puron-Advance-Launch-Kit.pdf`

### Bryant 246SAN (odu, core)
- 246SAN Puron Advance, 1 ступень, InteliSense (сноска 2), Coastal No — BRY_LK стр.25 → `Bryant-Puron-Advance-Launch-Kit.pdf`
- Клапан O — по CR_RESSM (Carrier), для Bryant R-454B не проверено — CR_RESSM стр.14 → `archive/manuals3/Carrier-ResAC-HP-SM.pdf`

### Bryant 291VAN (odu, regress)
- 291VAN Evolution VS, сноска 1 = Evolution Fully Communicating (cold climate 4.5 т) — BRY_LK стр.25 → `Bryant-Puron-Advance-Launch-Kit.pdf`

### Carrier 58SC0 (furnace, core)
- 58SC(0,1)B в списке Fig. 25 (single-stage furnace) для 37MURA — MURA_IM стр.25 → `37MURA_Heat_Pump_R454B-IM.pdf`
- Вент Type B — по правилу «58* = 80%» (CAR_WEB_F); IM/PD 58SC в базе нет — не проверено — CAR_WEB_F → https://www.carrier.com/residential/en/us/products/furnaces/

### Carrier 58SB0 (furnace, regress)
- 58SB(0,1)B в списке Fig. 25 для 37MURA — MURA_IM стр.25 → `37MURA_Heat_Pump_R454B-IM.pdf`
- 80% — по CAR_WEB_F; IM в базе нет — CAR_WEB_F → https://www.carrier.com/residential/en/us/products/furnaces/

### Carrier 59SC5B (furnace, core)
- Condensing Gas Furnace; Communication System: none; клеммы Com 24V, R, W, G, Y — F59SC5_PD стр.1, 3 → `59SC5B-03PD.pdf`
- HYBRID HEAT dual fuel поддерживается — F59SC5_PD стр.2 → `59SC5B-03PD.pdf`
- Материал вента в тексте PD не назван (вент PVC — по классу конденсационной печи, сверь IM) — F59SC5_PD стр.1 → `59SC5B-03PD.pdf`

### Carrier 59TP6C (furnace, core)
- «Two-Stage, Non-Communicating» — F59TP6C стр.1 → `59TP6C-01SI.pdf`
- Category IV; PVC/ABS DWV вент (и полипропилен по листингу) — F59TP6C стр.5, 29 → `59TP6C-01SI.pdf`
- HYBRID HEAT: настроить термостат на dual fuel; HPS у ТН обязателен — F59TP6C стр.29 → `59TP6C-01SI.pdf`

### Carrier 59TN6 (furnace, core)
- 59TN6C в списке Fig. 26 (24V-схема crossover) — сам факт ABCD этим не подтверждается — MURA_IM стр.26 → `37MURA_Heat_Pump_R454B-IM.pdf`
- Communicating (Infinity) — PD 59TN6 в базе НЕТ: не проверено (нужен импорт PD) — **нет документа — не проверено**

### Carrier 59MN7C (furnace, core)
- Communication Connector — при управлении communicating User Interface — F59MN7C стр.26 → `59MN7C-01SI.pdf`
- Category IV; в комплекте CPVC→PVC адаптер дренажа — F59MN7C стр.5–6 → `59MN7C-01SI.pdf`

### Bryant 801SB (furnace, core)
- Category I fan-assisted — B800SB стр.4 → `II800SB-01.pdf`
- Type B vent (side outlet, где требуется) — B800SB_PD стр.12 → `PDS800SB-01.pdf`
- Communication System: None — B800SB_PD стр.4 → `PDS800SB-01.pdf`
- Dual fuel: HPS у ТН обязателен; датчик наружной температуры обязателен во всех HYBRID HEAT; термостат настроить на dual fuel — B800SB стр.18 (Fig. 29, прим. 1, 4, 8) → `II800SB-01.pdf`
- Гараж: горелки и источники воспламенения ≥ 18" над полом — B800SB стр.5 → `II800SB-01.pdf`
- 8(0,1)SB в списке Fig. 25 для 37MURA — MURA_IM стр.25 → `37MURA_Heat_Pump_R454B-IM.pdf`

### Bryant 915SB (furnace, core)
- Category IV condensing, direct-vent (2-pipe) — B915SB стр.5 → `II915SB-04.pdf`
- Гараж ≥ 18" — B915SB стр.6 → `II915SB-04.pdf`

### Bryant 926T (furnace, core)
- Two-Stage (927T & 926T), колонка BETTER: ecobee for Bryant, InteliSense (не Evolution) — B_PREF_F стр.4 → `Bryant-Preferred-Furnaces-01-8114-011-01.pdf`
- 926TC в списке Fig. 26 — MURA_IM стр.26 → `37MURA_Heat_Pump_R454B-IM.pdf`
- Вент PVC — по префиксу 9xx (PDS800SB стр.3: 9 = 90+%), IM 926T в базе нет — B800SB_PD стр.3 → `PDS800SB-01.pdf`

### Bryant 986T (furnace, core)
- Колонка BEST (987M, 987T & 986T): Evolution Connex, «Evolution fully communicating system», communicating VS blower — B_PREF_F стр.4 → `Bryant-Preferred-Furnaces-01-8114-011-01.pdf`
- 986TD в списке Fig. 26 — MURA_IM стр.26 → `37MURA_Heat_Pump_R454B-IM.pdf`
- Вент PVC — по префиксу 9xx (PDS800SB стр.3), IM 986T в базе нет — B800SB_PD стр.3 → `PDS800SB-01.pdf`

### Bryant 987M (furnace, regress)
- Modulating (987M), колонка BEST: Evolution fully communicating — B_PREF_F стр.4 → `Bryant-Preferred-Furnaces-01-8114-011-01.pdf`
- Вент — по префиксу 9xx — B800SB_PD стр.3 → `PDS800SB-01.pdf`

### Bryant 880TA (furnace, core)
- Номенклатура Bryant: 1-я цифра 8 = 80%, 2-я цифра 8 = Evolution — B800SB_PD стр.3 → `PDS800SB-01.pdf`
- 880TB в списке Fig. 26 (24V-схема) — MURA_IM стр.26 → `37MURA_Heat_Pump_R454B-IM.pdf`
- Communicating (Evolution) — PD 880TA в базе НЕТ: не проверено — **нет документа — не проверено**

### Carrier/Bryant CVAMA (coil, core)
- Датчик 5V стоит в змеевике с завода; плата в корпусе + жгут питания 8 ft — в комплекте, монтаж на месте — CVAMA стр.10 → `IM-CVAMA-01.pdf`
- Плату — как можно ближе к блоку управления печи, ≤ 8 ft по жгутам, вертикально, не внутри печи/змеевика/канала — CVAMA стр.10, 12 → `IM-CVAMA-01.pdf`
- 24V: Table 2 — 1 красн → SEC1 печи; 2 зел/фиол → G печи; 3 бел → W термостата; 4 жёлт/фиол → Y наружного; 5 жёлт → Y печи; 6 зел → G термостата; 7 бел/фиол → W печи; 8 чёрн → C печи — CVAMA стр.11 → `IM-CVAMA-01.pdf`
- Communicating: провода 3–7 не используются (каждый отрезать и заизолировать отдельно); CCN plug A зел / B жёлт / C бел / D красн; GRN/VIO → dissipation terminal (только коммуникационные печи Carrier с Q4 2023) — CVAMA стр.11–12 → `IM-CVAMA-01.pdf`
- CCN plug в комплект змеевика НЕ входит → ACAINTDIS10A (10 шт.) — CVAMA стр.10 → `IM-CVAMA-01.pdf`; CVAMA_SS стр.4 → `/workspace/hv/cvama_ss.pdf`
- Если постоянный вентилятор (G) не даёт мин. расход Table 6 → кит ACAWHNDIS01A — CVAMA стр.12–13 → `IM-CVAMA-01.pdf`; CVAMA_SS стр.4 → `/workspace/hv/cvama_ss.pdf`
- Горизонтальная установка — перенести датчик в отмеченное место — CVAMA стр.10 → `IM-CVAMA-01.pdf`
- Над жилой зоной — внешний поддон под весь блок + вторичный дренаж; float switch — CVAMA стр.9 → `IM-CVAMA-01.pdf`
- Общая серия Carrier и Bryant — BRY_LK стр.26 → `Bryant-Puron-Advance-Launch-Kit.pdf`; CAR_TG стр.4 → `Carrier-2025-Equipment-Transition-Guide.pdf`

### Carrier/Bryant CAAMP (coil, core)
- Furnace coil: «Sensor factory installed, Board and Housing in box shipped with coil» — CAR_TG стр.4, 6 → `Carrier-2025-Equipment-Transition-Guide.pdf`; BRY_LK стр.13, 26 → `Bryant-Puron-Advance-Launch-Kit.pdf`
- Распиновка — IM CAAMP в базе нет; по аналогии с CVAMA Table 2 — не проверено, сверь с наклейкой на корпусе платы — **нет документа — не проверено**

### Carrier/Bryant CVPMA (coil, core)
- R-410A, преемник CVAMA; змеевики не взаимозаменяемы — CAR_TG стр.4, 7 → `Carrier-2025-Equipment-Transition-Guide.pdf`

### Carrier/Bryant 45MULAQ (coil, core)
- Furnace Coils, Multi-Poise, cased; «* This coil is to be used with the 37MURAQ and 37MUHAQ heat pumps only» — CAR_TG стр.4 → `Carrier-2025-Equipment-Transition-Guide.pdf`
- Рейтинги 37MURA + 45MULA есть в PD — MURA_PD02 стр.1 → `/workspace/hv/pd02.pdf`
- Как устроен RDS у 45MULAQ — IM в базе нет: не проверено — **нет документа — не проверено**

### Lennox CK40CT (coil, core)
- RDS Non-Comm board 27A02 — отдельный кит; датчик в комплект не входит (в sensor kit, R-454B coil или AHU) — LX_RDS_NC стр.3 → `archive/manuals3/Lennox-RDS-NonComm-508426.pdf`
- CK40CT/HT/DT «Revision 01» → sensor kit 26Z69; «Revision 71» → датчик с завода — LX_RDS_NC стр.8 → `archive/manuals3/Lennox-RDS-NonComm-508426.pdf`
- Плата ≤ 48" от ввода кабеля датчика — LX_RDS_NC стр.7 → `archive/manuals3/Lennox-RDS-NonComm-508426.pdf`
- Float switch: между термостатом и платой (рвать R или Y), не между трансформатором и платой — LX_RDS_NC стр.8 → `archive/manuals3/Lennox-RDS-NonComm-508426.pdf`
- Проводка: термостат → колодка TSTAT (чёрная, туда же наружный блок) → плата → колодка INDOOR (синяя) → печь — LX_RDS_NC стр.19–21 → `archive/manuals3/Lennox-RDS-NonComm-508426.pdf`
- Lennox: плата поддерживает печи OEM и не-OEM — LX_RDS_NC стр.19 → `archive/manuals3/Lennox-RDS-NonComm-508426.pdf`
- Carrier: «3rd party evaporator coils will not be allowed with our furnaces» — CAR_R454_IS стр.37 → `Carrier-R454B-Install-Service.pdf`

### ADP C48A175L159 (coil, core)
- По листингам дистрибьюторов — R-410A non-bleed TXV, без A2L-датчика (OEM-документа в базе нет — не проверено) — LJ_CASE (раздел D1) → `/workspace/hvac_plan_ru.md`
- Carrier: сторонние змеевики с печами Carrier не допускаются — CAR_R454_IS стр.37 → `Carrier-R454B-Install-Service.pdf`

### Carrier/Bryant FE5B (fancoil, core)
- Работает с communicating User Interface; на обычный термостат не отвечает, кроме аварийного режима — FE5B стр.2, 8 → `IM-FE5B-04.pdf`
- Плата RDS и датчик установлены и подключены с завода; датчик с завода в положении upflow — FE5B стр.11 → `IM-FE5B-04.pdf`
- Поплавок: в 24V — в полевой R от клеммы R к термостату; НЕ рвать R прямо от трансформатора (отключит диссипацию); в communicating — по IM и настройке пульта — FE5B стр.10 → `IM-FE5B-04.pdf`
- Над жилой зоной — вторичный поддон — FE5B стр.2 → `IM-FE5B-04.pdf`

### Carrier/Bryant FJ5 (fancoil, core)
- Fan coil: датчик и плата — с завода внутри; «No special wiring», подключение как обычно — BRY_LK стр.13 → `Bryant-Puron-Advance-Launch-Kit.pdf`
- Y идёт через плату диссипации и потом на наружный — CAR_R454_IS стр.27 → `Carrier-R454B-Install-Service.pdf`
- С 37MURA — Fig. 28 — MURA_IM стр.28 → `37MURA_Heat_Pump_R454B-IM.pdf`
- IM FJ5 в базе нет — **нет документа — не проверено**

### Carrier/Bryant FMA5X (fancoil, core)
- FMA5X FCT-5, TXV, 1 ступень — CAR_TG стр.4 → `Carrier-2025-Equipment-Transition-Guide.pdf`
- Все фанкойлы Carrier — с полной системой обнаружения утечки с завода — CAR_TG стр.7 → `Carrier-2025-Equipment-Transition-Guide.pdf`
- С 37MURA — Fig. 27 (FMA5X / FMA5L) — MURA_IM стр.27 → `37MURA_Heat_Pump_R454B-IM.pdf`

### Carrier/Bryant 45MUAAQ (fancoil, core)
- «This coil is to be used with the 37MUHAQ and 37MURAQ heat pumps only» — CAR_TG стр.4 → `Carrier-2025-Equipment-Transition-Guide.pdf`
- Сценарий 1: 24V-термостат на фанкойл, RS485 S1/S2; 24V-клеммы ODU не используются; B и W вместе на фанкойле не использовать — MURA_IM стр.23 → `37MURA_Heat_Pump_R454B-IM.pdf`
- Датчик утечки во внутреннем блоке: при утечке — код ошибки, зуммер, компрессор сразу стоп, внутренний вентилятор включается; ошибка датчика FHCC — MURA_IM стр.5, 43 → `37MURA_Heat_Pump_R454B-IM.pdf`

## Термостаты

### Carrier Infinity System Control SYSTXCCITC01
- Шина ABCD: A зел Data A+, B жёлт Data B-, C бел 24VAC com, D красн 24VAC hot; 4 провода — UI_SI стр.14–15 → `SYSTXCCITC-11SI.pdf`
- Indoor (печь/фанкойл) должен быть Infinity, иначе «Indoor unit not found»; 1-ступенчатый 24V наружный питается от indoor; для многоступенчатого 24V может понадобиться NIM SYSTXCCNIM01 — UI_SI стр.8, 20–21 → `SYSTXCCITC-11SI.pdf`
- Поддержка HYBRID HEAT dual fuel — UI_SI стр.21 → `SYSTXCCITC-11SI.pdf`

### Bryant Evolution Connex
- Evolution Connex — communicating control для Evolution-систем — B_PREF_F стр.4 → `Bryant-Preferred-Furnaces-01-8114-011-01.pdf`
- IM Evolution Connex в базе нет; ABCD-цвета — по Infinity/Evolution Troubleshooting и UI_SI — UI_SI стр.15 → `SYSTXCCITC-11SI.pdf`

### ecobee Smart Thermostat Premium
- Клеммы Y1/Y2, O/B, W1/W2 (AUX), PEK в комплекте — ECO_PREM стр.10 → `premium.pdf`
- Compressor Min Outdoor Temp и Aux Heat Max Outdoor Temp (ТН с aux) — ECO_PREM стр.110–111 → `premium.pdf`
- Слова «dual fuel» / настройка одновременной работы с печью в мануале базы не найдены — сверь — **нет документа — не проверено**

### ecobee3 lite
- Клеммы Rc, Rh, C, G, Y1, Y2, O/B, W1, W2, PEK — ECO_3L стр.5 → `e3lite.pdf`
- Схема «Heat pump with auxiliary heat» — ECO_3L стр.62 → `e3lite.pdf`
- Dual fuel с газовой печью в мануале базы прямо не описан (кейс La Jolla опирается на ecobee web) — не проверено — LJ_CASE (раздел B) → `/workspace/hvac_plan_ru.md`

### PRO1 T701 (в концепции «ecobee 701»)
- 1H/1C, single stage; ТН — только без Aux/Emergency; multi-stage не поддерживается; клеммы O и B; батарейки 2×AA или 18–30 VAC — PRO1_T701
- Что «ecobee 701» из концепции = PRO1 T701 — догадка: ecobee 701 в базе нет — **нет документа — не проверено**

### Honeywell T6 Pro
- В архиве базы нет файла T6 Pro; есть только веб-ссылка RES_T6 — возможности не сверены — RES_T6 → https://docs.honeywellhome.com/t6-pro-ii/en-us/Content/Installation-Instructions/5.%20Installer%20Setup%20(ISU).htm

### Google Nest
- Документа в базе нет — **нет документа — не проверено**

### Carrier Cor
- Документа в базе нет — **нет документа — не проверено**

### Bryant Housewise
- Документа в базе нет — **нет документа — не проверено**

### Payne (термостат)
- Документа в базе нет — **нет документа — не проверено**

## Правила приложения (rules.js берёт текст и источник отсюда)

| ID | Уровень | Текст | Источник |
|---|---|---|---|
| REF_MISMATCH | stop | Хладагент не совпал: {odu} — {r1}, {ind} — {r2}. Змеевики R-454B и R-410A не взаимозаменяемы. | CAR_TG стр.7 → `Carrier-2025-Equipment-Transition-Guide.pdf` |
| REF_MISMATCH_UNVER | stop | Хладагент, похоже, не совпал: {ind} — {r2} по листингам дистрибьюторов (не проверено по OEM), {odu} — {r1}. Проверь шильдик. | LJ_CASE (D1) → `/workspace/hvac_plan_ru.md` |
| R410_CA_NEW | stop | {odu} — R-410A. В Калифорнии с 01.01.2025 новый наружный блок на R-410A ставить нельзя: ни в новую систему, ни на замену наружного в системе «1 наружный + 1 внутренний». Такую замену CARB считает новой системой, а R-410A (GWP 2088 ≥ 750) для новых систем запрещён. Федерально EPA разрешает замену наружного блока как ремонт и с 27.07.2026 сняла срок установки складских блоков выпуска до 2025 г. Но в CA действует более строгое правило CARB. Для систем с несколькими наружными или внутренними блоками порог CARB другой: за 3 года заменено ≥75% внутренних и 100% наружных. Склад выпуска до 2025 г.: Carrier пишет, что в CA нельзя; письменного разъяснения CARB в базе нет (не проверено). Если наружный блок остаётся, отметь «Наружный остаётся». | CARB_HFC §95373 (New AC Equipment п.2), §95374 табл.3, §95375(c)(1) → `archive/codes/CARB-HFC-FRO-2020.pdf; archive/codes/CCR17-95373-Definitions-LII-2026-10-04.txt; archive/codes/CCR17-95375-Requirements-LII-2026-10-04.txt`; EPA_TT §84.54(c)(1),(e) → `archive/codes/eCFR-40CFR84-SubpartB-2026-10-01.txt`; EPA_TT2026 разд. IV.F, IV.H → `archive/codes/FR-2026-10387-EPA-TT-Reconsideration-91FR31284.txt`; CAR_TG стр.2 сноска 1 → `Carrier-2025-Equipment-Transition-Guide.pdf` |
| R410_EXISTING | warn | Наружный R-410A остаётся. Внутренний R-410A можно ставить только как сервисную замену, и это не должно стать «новой системой». По EPA новая система — это сборка с нуля, рост мощности или замена ≥75% испарителей и 100% наружных. EPA (2026) отдельно уточняет: если наружный блок уже меняли, последующая замена испарителя тоже считается новой системой. В CA (CARB) для системы «1+1» новой системой делает установка нового наружного блока. | EPA_TT §84.54(e) → `archive/codes/eCFR-40CFR84-SubpartB-2026-10-01.txt`; EPA_TT2026 разд. IV.F → `archive/codes/FR-2026-10387-EPA-TT-Reconsideration-91FR31284.txt`; CARB_HFC §95373 → `archive/codes/CARB-HFC-FRO-2020.pdf; archive/codes/CCR17-95373-Definitions-LII-2026-10-04.txt; archive/codes/CCR17-95375-Requirements-LII-2026-10-04.txt`; CAR_TG стр.2 → `Carrier-2025-Equipment-Transition-Guide.pdf` |
| R410_INDOOR_NEW | warn | {ind} — R-410A: Carrier выпускает R-410A внутренние компоненты только для замены. Сверь, что это сервис, а не новая система. | CAR_TG стр.2 → `Carrier-2025-Equipment-Transition-Guide.pdf` |
| ONLY_37MU | stop | {ind} — только для 37MURAQ / 37MUHAQ. | CAR_TG стр.4 → `Carrier-2025-Equipment-Transition-Guide.pdf` |
| THIRD_PARTY_COIL | stop | {ind} — сторонний змеевик. Carrier: «3rd party evaporator coils will not be allowed with our furnaces» (печь {furn}). | CAR_R454_IS стр.37 → `Carrier-R454B-Install-Service.pdf` |
| BUS_NEED_INDOOR | stop | Пульт ABCD, а {who} не на шине. Пульт напишет «Indoor unit not found». Шину проверяем по печи/фанкойлу, змеевик пассивный. | UI_SI стр.20–21 → `SYSTXCCITC-11SI.pdf` |
| BUS_UNVERIFIED | warn | {who}: communicating не подтверждён документом в базе (PD нет). Проверь шильдик/IM, есть ли разъём ABCD. | **нет документа — не проверено** |
| BUS_OK | ok | Шина ABCD: пульт → {who}. Змеевик на шину не ставят. | UI_SI стр.8 → `SYSTXCCITC-11SI.pdf` |
| ODU_NEEDS_ABCD | stop | {odu} работает только с Infinity/Evolution пультом. Обычный термостат — только аварийный режим. | VNA0_PD стр.1 → `27VNA0-01PD.pdf`; VNA_II стр.17 → `24VNA6-01SI.pdf`; BRY_LK стр.25 → `Bryant-Puron-Advance-Launch-Kit.pdf` |
| ODU_24V_ON_ABCD_1 | ok | Наружный 24V одноступенчатый: сигналы 24V даёт Infinity-печь/фанкойл. | UI_SI стр.8 → `SYSTXCCITC-11SI.pdf` |
| ODU_24V_ON_ABCD_2 | warn | Наружный 24V многоступенчатый с пультом ABCD: может понадобиться NIM SYSTXCCNIM01. | UI_SI стр.8 → `SYSTXCCITC-11SI.pdf` |
| FE5B_24V | stop | FE5B не отвечает на обычный термостат (кроме аварийного режима). Нужен communicating пульт. | FE5B стр.2, 8 → `IM-FE5B-04.pdf` |
| MURA_NO_ABCD | stop | 37MURA: пульт ABCD не входит в сценарии 1–3 IM. Используй 24V-термостат (сценарий 1 или 3) или KSACN1401AAA (сценарий 2). | MURA_IM стр.23–24 → `37MURA_Heat_Pump_R454B-IM.pdf` |
| MURA_S1 | ok | Сценарий 1: 24V-термостат на фанкойл 45MU, связь S1/S2 (RS485). 24V-клеммы ODU не используются; B и W вместе на фанкойле не использовать. DIP-переключатель 2 на ODU = OFF. | MURA_IM стр.23–24 → `37MURA_Heat_Pump_R454B-IM.pdf` |
| MURA_S3 | ok | Сценарий 3: 24V-термостат, связь с ODU по 24V-клеммам. DIP-переключатель 2 на ODU = ON. Разрешено «third party indoor unit or cased coil and gas furnace». На схемах crossover: R, C, O/B → ODU R, C, B; Y_out платы RDS → ODU Y2. | MURA_IM стр.24–28 → `37MURA_Heat_Pump_R454B-IM.pdf` |
| MURA_NEVER_S1S2 | warn | Никогда не подавай 24V на S1/S2 — «irreversible damage». 24V-клеммы ODU — только для сценария 3. | MURA_IM стр.23–24 → `37MURA_Heat_Pump_R454B-IM.pdf` |
| MURA_FURN_LIST | ok | Печь {furn} есть в списке Fig. {fig} IM 37MURA. | MURA_IM стр.25–26 → `37MURA_Heat_Pump_R454B-IM.pdf` |
| MURA_FURN_NOTLIST | warn | Печи {furn} нет в списках Fig. 25/26. Сверь совместимость на cbpeqp.com/Carrierratings.aspx. | MURA_IM стр.25–26 → `37MURA_Heat_Pump_R454B-IM.pdf` |
| MURA_FC_FIG | ok | Фанкойл {ind}: схема crossover Fig. {fig} IM 37MURA. | MURA_IM стр.27–30 → `37MURA_Heat_Pump_R454B-IM.pdf` |
| ABCD_MURA410_UNVER | warn | 38MURA (R-410A) с пультом ABCD: в документах базы такой схемы нет — не проверено. | XW_38MURA стр.6 → `/workspace/hv/xw.pdf` |
| MURA410_LIST | warn | 38MURA (R-410A): совместимость — по списку 38MURA Crossover Wiring; с печью — только dual-fuel термостат. | XW_38MURA стр.5–6 → `/workspace/hv/xw.pdf` |
| RV_O | ok | Клапан O: под напряжением в ОХЛАЖДЕНИИ. | CR_RESSM стр.14 → `archive/manuals3/Carrier-ResAC-HP-SM.pdf` |
| RV_O_UNVER | warn | Клапан O (в охлаждении) — по сервис-мануалу Carrier R-22/R-410A; для {odu} документа в базе нет. Проверь по IM блока. | CR_RESSM стр.14 → `archive/manuals3/Carrier-ResAC-HP-SM.pdf` |
| RV_B | ok | Клапан B: под напряжением в НАГРЕВЕ. Не ставь привычное O. | MURA_IM стр.24 → `37MURA_Heat_Pump_R454B-IM.pdf`; XW_38MURA стр.6 → `/workspace/hv/xw.pdf` |
| TSTAT_NO_HP | stop | {t} не поддерживает этот ТН: {why}. | PRO1_T701 |
| TSTAT_HP_UNKNOWN | warn | {t}: поддержка ТН/O-B не сверена с документом. | **нет документа — не проверено** |
| TSTAT_STAGES | stop | {t}: только 1 ступень, а {odu} — 2 ступени. | PRO1_T701 |
| TSTAT_STAGES_UNKNOWN | warn | {t}: поддержка Y2 не сверена с документом. | **нет документа — не проверено** |
| TSTAT_BRAND | warn | Пульт {t} другого бренда, чем оборудование. Правила в базе нет — сверь с IM. | **нет документа — не проверено** |
| DF_NEED | ok | Dual fuel (ТН + газовая печь): термостат настраивается на dual fuel; одновременная работа ТН и печи запрещена. | MURA_IM стр.25–26 → `37MURA_Heat_Pump_R454B-IM.pdf`; B800SB стр.18 → `II800SB-01.pdf` |
| DF_TSTAT_NO | stop | {t} не умеет dual fuel / aux. Для ТН + печь нужен dual-fuel термостат. | MURA_IM стр.25 → `37MURA_Heat_Pump_R454B-IM.pdf`; PRO1_T701 |
| DF_TSTAT_PARTIAL | warn | {t}: dual fuel с газовой печью в мануале базы прямо не описан (в мануале ecobee Premium есть только пороги Compressor Min / Aux Max Outdoor Temp). Проверь настройку: aux = печь, без одновременной работы ТН и печи. | ECO_PREM стр.110–111 → `premium.pdf`; ECO_3L стр.62 → `e3lite.pdf` |
| DF_TSTAT_UNKNOWN | warn | {t}: dual fuel не сверен с документом. | **нет документа — не проверено** |
| DF_HPS | warn | У ТН должен быть high pressure switch для dual fuel — проверь наличие у {odu}. | MURA_IM стр.25 → `37MURA_Heat_Pump_R454B-IM.pdf`; B800SB стр.18 → `II800SB-01.pdf`; F59TP6C стр.29 → `59TP6C-01SI.pdf` |
| DF_OAT | warn | IM 800SB: датчик наружной температуры обязателен во всех HYBRID HEAT. Как OAT получает этот термостат — сверь. | B800SB стр.18 → `II800SB-01.pdf` |
| DF_MURA_WD | warn | 37MURA в dual fuel: клеммы W и D на ODU не используются. | MURA_IM стр.25 → `37MURA_Heat_Pump_R454B-IM.pdf` |
| RDS_FACTORY | ok | {ind}: датчик и плата RDS стоят с завода. Особая проводка не нужна; Y идёт через плату к наружному. | BRY_LK стр.13 → `Bryant-Puron-Advance-Launch-Kit.pdf`; CAR_R454_IS стр.26–27 → `Carrier-R454B-Install-Service.pdf` |
| RDS_INBOX | ok | {ind}: датчик в змеевике с завода, плата RDS + корпус + жгут 8 ft — в коробке змеевика. Отдельно заказывать не нужно. | CAR_TG стр.6 → `Carrier-2025-Equipment-Transition-Guide.pdf`; BRY_LK стр.13 → `Bryant-Puron-Advance-Launch-Kit.pdf`; CVAMA стр.10 → `IM-CVAMA-01.pdf` |
| RDS_INBOX_WIRING_UNVER | warn | {ind}: IM в базе нет — распиновку платы сверь с наклейкой на корпусе (по аналогии с CVAMA Table 2). | **нет документа — не проверено** |
| RDS_UNKNOWN | warn | {ind}: как устроен RDS — документа в базе нет. Не проверено. | **нет документа — не проверено** |
| RDS_FIELD_KIT | warn | {ind}: RDS ставится полевым китом — плата 27A02 (отдельно), датчик — кит 26Z69 для «Revision 01» или с завода у «Revision 71». | LX_RDS_NC стр.3, 8 → `archive/manuals3/Lennox-RDS-NonComm-508426.pdf` |
| RDS_MOUNT | warn | Плату RDS — как можно ближе к блоку управления печи, ≤ 8 ft по жгутам, вертикально, жгуты вниз; не внутри печи, змеевика или канала. | CVAMA стр.10, 12 → `IM-CVAMA-01.pdf`; CAR_R454_IS стр.40 → `Carrier-R454B-Install-Service.pdf` |
| RDS_AIRFLOW | warn | Проверь, что постоянный вентилятор печи даёт мин. расход диссипации по Table 6 (по полной заправке, напр. 8 lb → 213 CFM). Если нет — кит ACAWHNDIS01A. | CVAMA стр.12–13 → `IM-CVAMA-01.pdf` |
| RDS_CCN | ok | Communicating: плата RDS подключается через CCN plug (ABCD), а не через Y. Провода 3–7 жгута не используются — каждый отрезать и заизолировать. | CVAMA стр.11–12 → `IM-CVAMA-01.pdf`; CAR_R454_IS стр.33–34 → `Carrier-R454B-Install-Service.pdf` |
| RDS_DISS_TERM | warn | GRN/VIO → клемма dissipation печи — только у коммуникационных печей Carrier с Q4 2023. У {furn} сверь наличие клеммы. | CVAMA стр.12 → `IM-CVAMA-01.pdf` |
| RDS_SENSOR_HORIZ | warn | Горизонтально: перенеси датчик в место, отмеченное для horizontal. | CVAMA стр.10 → `IM-CVAMA-01.pdf`; CAR_R454_IS стр.38 → `Carrier-R454B-Install-Service.pdf` |
| RDS_SENSOR_FE5B | warn | FE5B: датчик с завода в положении upflow — для другой ориентации перенеси по IM. | FE5B стр.11 → `IM-FE5B-04.pdf` |
| RDS_45MU | ok | 45MU: датчик утечки во внутреннем блоке; при утечке — стоп компрессора и вентилятор; ошибка датчика FHCC. | MURA_IM стр.5, 43 → `37MURA_Heat_Pump_R454B-IM.pdf` |
| FLOAT_24V | warn | Поплавок (R-454B): в полевую R между клеммой R печи/фанкойла и термостатом. НЕ рвать R прямо от трансформатора — отключится диссипация. | FE5B стр.10 → `IM-FE5B-04.pdf` |
| FLOAT_COIL | warn | Float switch: в IM {ind} место подключения не указано (сказано только, что он нужен при вторичном поддоне). Не рви питание платы RDS — провода 1 и 8 жгута (их проверяют при «No power»). | CVAMA стр.9, 11, 13 → `IM-CVAMA-01.pdf` |
| FLOAT_ABCD | warn | Поплавок в communicating: подключить по IM блока и настроить в пульте. | FE5B стр.10 → `IM-FE5B-04.pdf` |
| FLOAT_LNX | warn | Lennox RDS: поплавок между термостатом и платой (R или Y), не между трансформатором и платой. | LX_RDS_NC стр.8 → `archive/manuals3/Lennox-RDS-NonComm-508426.pdf` |
| ADD_CCN | add | CCN plug ACAINTDIS10A — в коробку змеевика не входит, заказать отдельно (10 шт. в упаковке). | CVAMA стр.10 → `IM-CVAMA-01.pdf`; CVAMA_SS стр.4 → `/workspace/hv/cvama_ss.pdf` |
| PAN_ATTIC | add | Вторичный (внешний) поддон под весь блок + вторичный дренаж и float switch — блок над жилой зоной/на чердаке. | CVAMA стр.9 → `IM-CVAMA-01.pdf`; FE5B стр.2 → `IM-FE5B-04.pdf` |
| VENT_B | add | Вент: Type B (Category I, 80%). | B800SB стр.4 → `II800SB-01.pdf`; B800SB_PD стр.12 → `PDS800SB-01.pdf` |
| VENT_PVC | add | Вент: PVC/CPVC/ABS (Category IV, 90%+), дренаж конденсата. | F59TP6C стр.5, 29 → `59TP6C-01SI.pdf`; B915SB стр.5 → `II915SB-04.pdf`; F59MN7C стр.5 → `59MN7C-01SI.pdf` |
| VENT_UNVER | warn | Вент для {furn} определён по префиксу модели (58*/8xx = 80% → Type B; 59*/9xx = 90%+ → PVC), документа на модель в базе нет. Сверь шильдик. | B800SB_PD стр.3 → `PDS800SB-01.pdf` |
| GARAGE | warn | Гараж: горелки и источники воспламенения печи ≥ 18" над полом. | B800SB стр.5 → `II800SB-01.pdf`; B915SB стр.6 → `II915SB-04.pdf` |
| CLOSET_80 | warn | Клозет + 80% печь: воздух на горение и вентиляцию — по разделу IM (объём/проёмы, Table 3). | B800SB стр.7–8 → `II800SB-01.pdf` |
| NO_C_PEK | add | Нет провода C: ecobee — PEK из комплекта. | ECO_PREM стр.10 → `premium.pdf`; ECO_3L стр.5 → `e3lite.pdf` |
| NO_C_BATT | ok | Нет провода C: T701 работает от батареек 2×AA. | PRO1_T701 |
| NO_C_ABCD | stop | Шине ABCD нужны 4 провода (A, B, C, D). Без C пульт не подключить. | UI_SI стр.14–15 → `SYSTXCCITC-11SI.pdf` |
| NO_C_UNKNOWN | warn | Нет провода C: как питается {t} — не сверено с документом. Протяни кабель с C. | **нет документа — не проверено** |
| TON_MATCH | ok | Тоннаж: наружный {a} т, змеевик {b} т. | VNA0_PD стр.2 → `27VNA0-01PD.pdf`; BRY_LK стр.24 → `Bryant-Puron-Advance-Launch-Kit.pdf`; CVAMA_SS стр.2 → `/workspace/hv/cvama_ss.pdf`; IM_38MURA стр.3 → `/workspace/hv/37MURA-Installation-Manual.pdf` |
| TON_MISMATCH | warn | Тоннаж не совпал: наружный {a} т, змеевик {b} т. Сверь пару по AHRI. | CVAMA_SS стр.2 → `/workspace/hv/cvama_ss.pdf` |
| TON_ODU | ok | Наружный по номеру: {a} т. | VNA0_PD стр.2 → `27VNA0-01PD.pdf`; BRY_LK стр.24 → `Bryant-Puron-Advance-Launch-Kit.pdf`; IM_38MURA стр.3 → `/workspace/hv/37MURA-Installation-Manual.pdf` |
| AHRI | warn | AHRI-пару для этой связки сверь в каталоге (IM 37MURA ссылается на cbpeqp.com/Carrierratings.aspx). | MURA_IM стр.25 → `37MURA_Heat_Pump_R454B-IM.pdf` |
| COASTAL_YES | ok | У {odu} есть Coastal-исполнение (для побережья). | CAR_TG стр.3 → `Carrier-2025-Equipment-Transition-Guide.pdf`; BRY_LK стр.24–25 → `Bryant-Puron-Advance-Launch-Kit.pdf` |
| COASTAL_NO | warn | У {odu} Coastal-исполнения нет (по таблице перехода). | CAR_TG стр.3 → `Carrier-2025-Equipment-Transition-Guide.pdf`; BRY_LK стр.24–25 → `Bryant-Puron-Advance-Launch-Kit.pdf` |
| A2L_CHARGE | warn | R-454B: при заправке > 3.91 lb действуют Amin / RDS — сверь площадь помещения по IM. | MURA_IM стр.4 → `37MURA_Heat_Pump_R454B-IM.pdf` |
| SHARED_BRAND | ok | {ind} — общая серия Carrier и Bryant, бренд не конфликтует. | BRY_LK стр.26–27 → `Bryant-Puron-Advance-Launch-Kit.pdf`; CAR_TG стр.4 → `Carrier-2025-Equipment-Transition-Guide.pdf` |

## Исправления базы

- Шину ABCD проверять по печи/фанкойлу, не по змеевику — UI_SI стр.8, 20–21 → `SYSTXCCITC-11SI.pdf`
- 986T, 987M, 987T — Evolution fully communicating (подтверждено); 59TN6, 58TN, 880TA — communicating по документу базы НЕ подтверждено (bus='abcd?', предупреждение) — B_PREF_F стр.4 → `Bryant-Preferred-Furnaces-01-8114-011-01.pdf`; MURA_IM стр.26 → `37MURA_Heat_Pump_R454B-IM.pdf`
- 37MURA/38MURA crossover с cased coil + газовой печью разрешён (сценарий 3, Fig. 25/26); 45MUAAQ/45MULAQ — только с 37MU — MURA_IM стр.24–26 → `37MURA_Heat_Pump_R454B-IM.pdf`; XW_38MURA стр.1–6 → `/workspace/hv/xw.pdf`; CAR_TG стр.4 → `Carrier-2025-Equipment-Transition-Guide.pdf`
- Общие семейства CVAMA, CAAMP, CAAVU, CSAHP, CVAVA, FE5B, FT5, FJ5, FMA5X, FMA5L, FG5 — Carrier и Bryant — BRY_LK стр.26–27 → `Bryant-Puron-Advance-Launch-Kit.pdf`; CAR_TG стр.4 → `Carrier-2025-Equipment-Transition-Guide.pdf`
- Все фанкойлы Carrier R-454B — с заводской системой обнаружения утечки — CAR_TG стр.7 → `Carrier-2025-Equipment-Transition-Guide.pdf`; BRY_LK стр.13 → `Bryant-Puron-Advance-Launch-Kit.pdf`; CAR_R454_IS стр.26 → `Carrier-R454B-Install-Service.pdf`
- 40MULAQ/45MULAQ — furnace coils (multi-poise, cased) — CAR_TG стр.4 → `Carrier-2025-Equipment-Transition-Guide.pdf`
- Плата RDS лежит в коробке змеевика; отдельно не заказывают (CCN plug ACAINTDIS10A — да, для communicating) — CAR_TG стр.6 → `Carrier-2025-Equipment-Transition-Guide.pdf`; CVAMA стр.10 → `IM-CVAMA-01.pdf`; CVAMA_SS стр.4 → `/workspace/hv/cvama_ss.pdf`
- Communicating: RDS через CCN plug, провода 3–7 не используются — CVAMA стр.11–12 → `IM-CVAMA-01.pdf`; CAR_R454_IS стр.33–34 → `Carrier-R454B-Install-Service.pdf`
- Поплавок на R-454B не рвёт R прямо от трансформатора — FE5B стр.10 → `IM-FE5B-04.pdf`; LX_RDS_NC стр.8 → `archive/manuals3/Lennox-RDS-NonComm-508426.pdf`
- «ecobee 701» → PRO1 T701 (1H/1C). Соответствие названия не подтверждено — PRO1_T701
- Вент: 58*/8xx → Type B (Cat I); 59*/9xx → PVC (Cat IV) — B800SB стр.4 → `II800SB-01.pdf`; B800SB_PD стр.3, 12 → `PDS800SB-01.pdf`; F59TP6C стр.5 → `59TP6C-01SI.pdf`; B915SB стр.5 → `II915SB-04.pdf`; F59MN7C стр.5 → `59MN7C-01SI.pdf`

## Правки каталога hvac-research/build/catalog.py (2026-10-04, PT)

Бэкап до правок: build/backup/2026-10-04_field_app/ (исходный) и build/backup/2026-10-04_field_app_run2/ (перед этим прогоном). Перегенерированы out/Каталог_оборудования.xlsx и .html (141 строка).

- 24VNA6: обычный термостат — только аварийный режим — VNA_II стр.17; VNA_SM стр.5
- 37MURAQ: сценарии 1–3, список печей и фанкойлов, dual fuel — MURA_IM стр.23–30
- Фанкойлы R-454B (FCR): плата и датчик с завода — CAR_TG стр.7; BRY_LK стр.13; CAR_R454_IS стр.26
- FE5B: на обычный термостат не отвечает (кроме аварийного режима) — FE5B стр.2, 8; поплавок — стр.10. Убрана неверная фраза «24V-режим тоже есть (IM Fig. 9)»
- 45MUAAQ: только с 37MU — CAR_TG стр.4; датчик/FHCC — MURA_IM стр.5, 43
- Змеевики на печь (CCR): плата в коробке — CAR_TG стр.6; BRY_LK стр.13; CVAMA стр.10; CCN plug и провода 3–7 — CVAMA стр.10–12
- CAAMP, 45MULAQ: IM в базе нет — помечено «не проверено»
- FB4C: убрано непроверенное «PSC»; пара к 24ACB3 — ACB3_PD стр.3; 38MURA — XW_38MURA стр.9
- FV4C: Puron, ECM — FV4C стр.2, 10; 38MURA — XW_38MURA стр.5, 10. FE4A: «Communicating Fan Coil for Puron» — FE4A стр.1
- 59TN6, 58TN, 880TA: «communicating» — ссылки на несуществующие в базе PD (CAR_59TN6_PD, CAR_58TN0B_PD, BRY_880TB_PD) удалены, помечено «НЕ ПРОВЕРЕНО»; только присутствие в Fig. 26 — MURA_IM стр.26
- 880TA: 80% и Evolution — по номенклатуре B800SB_PD стр.3
- 59SC5B: убрано «= Bryant 915SB» (документом не подтверждено); Communication none — F59SC5_PD стр.1, 3
- 59MN7: «Infinity 98» оставлено как данные сайта (CAR_WEB_F); модулирующая — F59MN7C стр.1; Cat IV стр.5; разъём стр.26
- 59TP6: убрано «96%» (в IM нет); Two-Stage Non-Communicating — F59TP6C стр.1; Cat IV стр.5; PVC/ABS, dual fuel, HPS — стр.29
- 915SB: Cat IV direct vent — B915SB стр.5; гараж 18" — стр.6; «95%» в IM не найдено
- 986T/987T/987M: Evolution fully communicating — B_PREF_F стр.4; 926T InteliSense — B_PREF_F стр.4
- 800S/801S: Cat I — B800SB стр.4; Type B — B800SB_PD стр.12; Communication None — B800SB_PD стр.4
- Toshiba-Carrier RAV: перенесена правка merge_alt — ключ TOSH_RAV_DIC, статус «по документу Toshiba (PDS RAV-GV R-32, рынок UK/EU); наличие и хладагенты для США не проверены»
- Новая строка Lennox CK40CT/HT/DT (полевой кит RDS) — LX_RDS_NC стр.3, 7, 8; запрет с печами Carrier — CAR_R454_IS стр.37
- build_catalog.py: поиск URL теперь по SRC + SRC2 + SRC3 + field_rules.SRC_EXTRA; в лист «Номенклатура» добавлены строки: номенклатура печей Bryant (B800SB_PD стр.3), вент по категории (B800SB стр.4; B800SB_PD стр.12; F59TP6C стр.5, 29; B915SB стр.5), типы RDS (CAR_TG стр.6–7; BRY_LK стр.13; LX_RDS_NC стр.3, 8)

